Q_heater,T_sec_out_target_C,x_bypass,y_sec,mdot_load_sec,T_load_sec_in_C,T_load_sec_out_C,Q_cold,W_net,W_heater,W_total,COP_net,COP_total,energy_error,status
2163.157894736842,17.36842105263156,0.5005792625156307,0.8546284072414193,0.12022230721134623,32.12289185378671,17.368936916913356,2163.0791226575743,19152.983290293752,2163.157894736842,21316.141185030596,0.1129369294523307,0.10147611164147342,0.007450765970561211,ok
2163.157894736842,25.0,0.5238276580783913,0.7007477058122054,0.24748164729330616,32.12289185378671,24.998889721681394,2163.4890619076673,19073.111079776645,2163.157894736842,21236.26897451349,0.11343136695730935,0.10187707946740356,0.004776089665828792,ok
2421.0526315789475,-120.0,0.09687992603936402,0.982249732622364,0.014679471121304941,32.37549947617032,-120.00836822449054,2421.162822507891,29071.73821480721,2421.0526315789475,31492.790846386157,0.08328235500121255,0.07687990671635642,0.0022991778969583083,ok
2421.0526315789475,-112.36842105263159,0.11143646908929616,0.9814446844351602,0.015345245972122517,32.37549947617032,-112.36567424952003,2421.0087379967167,28308.899806483532,2421.0526315789475,30729.95243806248,0.0855211171944675,0.07878335454232682,0.002426933011081798,ok
2421.0526315789475,-104.73684210526315,0.12657490245291955,0.9805480988906485,0.016086722217433663,32.37549947617032,-104.7365206691313,2421.0436145609992,27555.569991002987,2421.0526315789475,29976.622622581934,0.08786040772705773,0.08076438913892799,0.002828823775318595,ok
2421.0526315789475,-97.10526315789474,0.14242139047951038,0.9795438325159721,0.016917250509291073,32.37549947617032,-97.10446955634265,2421.0354807766585,26811.304710198972,2421.0526315789475,29232.35734177792,0.09029905507939347,0.08282039838492924,0.003296053058326322,ok
2421.0526315789475,-89.4736842105263,0.15906071341843125,0.9784116962603687,0.017853527192675064,32.37549947617032,-89.47207922336375,2421.0201829598554,26078.21434536977,2421.0526315789475,28499.26697694872,0.09283688487627265,0.08495026152490405,0.003845733078367139,ok
2421.0526315789475,-81.84210526315789,0.17659127301774014,0.9771261039903718,0.018916711999962515,32.37549947617032,-81.83923426478566,2420.9939282889404,25358.530699213043,2421.0526315789475,27779.58333079199,0.09547059161294671,0.0871501166687916,0.004499594094601318,ok
2421.0526315789475,-74.21052631578948,0.19511436197694607,0.9756541403751255,0.020134025909771175,32.37549947617032,-74.20637873345291,2420.963271422611,24655.145137093517,2421.0526315789475,27076.197768672464,0.09819302453751473,0.08941297046602677,0.005282474101306052,ok
2421.0526315789475,-66.57894736842104,0.21472695308973927,0.9739527347167647,0.021541088389235602,32.37549947617032,-66.57369047605522,2420.931169555508,23971.437533110402,2421.0526315789475,26392.49016468935,0.10099232331025669,0.09172803151384648,0.00621954754671063,ok
2421.0526315789475,-58.94736842105263,0.2355097942715618,0.9719644177314812,0.023185426536065017,32.37549947617032,-58.947185468059075,2421.044118437475,23312.16495160288,2421.0526315789475,25733.217583181828,0.10385325101566813,0.09408244851665071,0.0073283553116425745,ok
2421.0526315789475,-51.31578947368422,0.2576918172039545,0.9696107567635148,0.025131904156573237,32.37549947617032,-51.315572935267454,2421.042772659395,22672.846794050103,2421.0526315789475,25093.89942562905,0.10678159627024579,0.09647933673419927,0.002314514648244316,ok
2421.0526315789475,-43.68421052631578,0.28109046862161663,0.9667818388638145,0.027471419259625388,32.37549947617032,-43.68403502688693,2421.0433616996766,22074.773524594726,2421.0526315789475,24495.826156173673,0.10967466366086422,0.09883493401138063,0.0028684925413435974,ok
2421.0526315789475,-36.05263157894737,0.30580625808793593,0.9633187163470206,0.030335421581013964,32.37549947617032,-36.051973868308664,2421.026676172268,21516.820977268922,2421.0526315789475,23937.87360884787,0.1125178611993807,0.10113791708205079,0.0032099590115970936,ok
2421.0526315789475,-28.42105263157896,0.33171832413530744,0.9589826310581806,0.03392136411488464,32.37549947617032,-28.418632455614187,2420.9571956617897,21005.91677402451,2421.0526315789475,23426.969405603457,0.11525120382536677,0.10334060516947297,0.003819641308042897,ok
2421.0526315789475,-20.78947368421052,0.3586238743246862,0.9533977323761553,0.03854007532491954,32.37549947617032,-20.78947327829178,2421.0485636506187,20548.846667231875,2421.0526315789475,22969.899298810822,0.11781919456878,0.10540092196990865,0.004322665786617966,ok
2421.0526315789475,-13.157894736842081,0.3862497106971442,0.9459361910637807,0.04471076999025337,32.37549947617032,-13.157877141864674,2421.0476815845777,20150.779409911414,2421.0526315789475,22571.83204149036,0.12014660238867758,0.10725968885176598,0.004538390396021618,ok
2421.0526315789475,-5.526315789473699,0.4141798811369172,0.9354645182758001,0.05337084338591329,32.37549947617032,-5.526297273477951,2421.0474360154003,19816.480039108163,2421.0526315789475,22237.53267068711,0.12217343500144434,0.1088721249730532,0.004248653752907323,ok
2421.0526315789475,2.10526315789474,0.44191173393140215,0.9197061439471996,0.0664030189556659,32.37549947617032,2.103372137059182,2421.1960260860783,19548.42745355597,2421.0526315789475,21969.480085134917,0.12385630669466709,0.11020725191054104,0.0032827186670665435,ok
2421.0526315789475,9.736842105263122,0.46876497128287997,0.8933147314341945,0.08822871710392116,32.37549947617032,9.7396511565737,2420.7537826470134,19350.83429089136,2421.0526315789475,21771.886922470305,0.1250981609504293,0.11118713739729212,0.0056194128122405975,ok
2421.0526315789475,17.36842105263156,0.4942230710227552,0.840068805699876,0.13226309768620256,32.37549947617032,17.368916430212664,2420.969646704536,19215.208045119485,2421.0526315789475,21636.26067669843,0.1259923723448544,0.11189408756346902,0.004919690458715227,ok
2421.0526315789475,25.0,0.517202761402618,0.6766081220210417,0.2674450830885985,32.37549947617032,25.00151632121498,2420.5538308518144,19131.646685941912,2421.0526315789475,21552.69931752086,0.12652093521204616,0.11230861597387344,0.004344387474402515,ok
2678.9473684210525,-120.0,0.09321812755424522,0.9803960071476627,0.016212502088882922,32.62800378305968,-120.00931010959025,2679.0836971319645,29162.386702364693,2678.9473684210525,31841.334070785746,0.09186777901531377,0.08413855057630923,0.0017391826905288057,ok
2678.9473684210525,-112.36842105263159,0.1076977255582339,0.97950863875395,0.01694635575048335,32.62800378305968,-112.36777459286634,2678.9329686833753,28401.117060862034,2678.9473684210525,31080.064429283088,0.09432491556379874,0.08619457577955765,0.0020305101995293437,ok
2678.9473684210525,-104.73684210526315,0.12276122052682924,0.9785205516139348,0.017763503815275913,32.62800378305968,-104.73648183429745,2678.9371771197616,27648.751176830185,2678.9473684210525,30327.698545251238,0.0968917966669224,0.08833301917461964,0.00236089291438847,ok
2678.9473684210525,-97.10526315789474,0.13851331608216474,0.977414017821279,0.018678607261802257,32.62800378305968,-97.1043729771421,2678.9270993831365,26905.5559701362,2678.9473684210525,29584.503338557253,0.09956780310938787,0.0905517009606753,0.002740391374457392,ok
2678.9473684210525,-89.4736842105263,0.155043124970309,0.976166876008995,0.019709993540561143,32.62800378305968,-89.47188378299023,2678.908155209069,26173.332269509578,2678.9473684210525,28852.27963793063,0.10235258268317031,0.09284909854011134,0.0031821356701249998,ok
2678.9473684210525,-81.84210526315789,0.17244649775119777,0.9747510535322538,0.020880878728826126,32.62800378305968,-81.83891199050862,2678.8762244998243,25454.323026496248,2678.9473684210525,28133.2703949173,0.10524248559709458,0.09522093190359425,0.0037024601989576657,ok
2678.9473684210525,-74.21052631578948,0.19082392774482868,0.9731304552776388,0.02222111348539275,32.62800378305968,-74.2058210048198,2678.836510201647,24751.348819557497,2678.9473684210525,27430.29618797855,0.10822992030579523,0.09765977340688209,0.004319802094273875,ok
2678.9473684210525,-66.57894736842104,0.21027169477625537,0.9712578780393595,0.02376973486144971,32.62800378305968,-66.57303314166705,2678.7975644962753,24067.724841667532,2678.9473684210525,26746.672210088585,0.11130248422395853,0.10015442457495174,0.005052513328808377,ok
2678.9473684210525,-58.94736842105263,0.23086905101753383,0.9690703820210739,0.025578794068571907,32.62800378305968,-58.94721440067704,2678.9391792451765,23408.189793405694,2678.9473684210525,26087.137161826748,0.11444452573602504,0.10269195744350448,0.005911471140272139,ok
2678.9473684210525,-51.31578947368422,0.25271862506919335,0.9664821375924592,0.027719272211036275,32.62800378305968,-51.31628370062177,2678.957946703429,22776.44570461963,2678.9473684210525,25455.393073040683,0.11761966645041855,0.1052412720171531,0.007042082072073039,ok
2678.9473684210525,-43.68421052631578,0.27601601098708056,0.9633729798961761,0.030290545625862367,32.62800378305968,-43.68404434915948,2678.9378746464135,22169.669828502294,2678.9473684210525,24848.617196923347,0.12083796896254423,0.10781034024614088,0.0022223713037995596,ok
2678.9473684210525,-36.05263157894737,0.3004995676088288,0.9595693327929974,0.03343616178019116,32.62800378305968,-36.04937711749341,2678.8238545420195,21609.761979611118,2678.9473684210525,24288.70934803217,0.12396359835288787,0.11029090991033054,0.0026782493427298703,ok
2678.9473684210525,-28.42105263157896,0.3261819820439346,0.9548108249251089,0.03737144778693491,32.62800378305968,-28.42061566504475,2678.9251462223074,21096.475769807745,2678.9473684210525,23775.423138228798,0.1269844866722363,0.11267623422082572,0.002878159956962086,ok
2678.9473684210525,-20.78947368421052,0.352878751975666,0.9486882890583073,0.04243478494877989,32.62800378305968,-20.790587715421736,2678.9966687353262,20635.99038993334,2678.9473684210525,23314.937758354394,0.12982156989383925,0.11490473174329478,0.0032258678192057643,ok
2678.9473684210525,-13.157894736842081,0.3803185008069355,0.9405197559216789,0.04919016185277154,32.62800378305968,-13.157881606021192,2678.942585464147,20233.860189645027,2678.9473684210525,22912.80755806608,0.13239898666667346,0.11691900168388876,0.003341088984566806,ok
2678.9473684210525,-5.526315789473699,0.4080879196164914,0.9290776267073141,0.05865280271305125,32.62800378305968,-5.526305034071129,2678.942593074032,19894.989592648802,2678.9473684210525,22573.936961069856,0.1346541339264586,0.11867414167471246,0.0030684043528650014,ok
2678.9473684210525,2.10526315789474,0.4356910445692905,0.9119065563799905,0.07285327787374783,32.62800378305968,2.103235890237329,2679.1167466642128,19622.117257541326,2678.9473684210525,22301.06462596238,0.13653555890532423,0.12013402909676552,0.0022996803234684227,ok
2678.9473684210525,9.736842105263122,0.46246825067480346,0.8832768905329268,0.09653001152926953,32.62800378305968,9.739429472716324,2678.6462422377067,19418.684427635697,2678.9473684210525,22097.63179605675,0.13794169487741362,0.12121870193871645,0.003934931727612317,ok
2678.9473684210525,17.36842105263156,0.48781539301531557,0.8259969743357244,0.14390050222435594,32.62800378305968,17.3688917864298,2678.8617166820222,19277.698257744014,2678.9473684210525,21956.645626165067,0.1389616997250126,0.12200687492490675,0.003262361437294198,ok
2678.9473684210525,25.0,0.5104859092934912,0.6540762902508443,0.2860789079625517,32.62800378305968,24.99891377859791,2679.3224327801604,19190.51410749946,2678.9473684210525,21869.461475920514,0.13961702212725546,0.12251433057600629,0.0039313935014706385,ok
2936.842105263158,-120.0,0.08953410517088353,0.9785492652837651,0.017739757610326288,32.88040490111757,-120.01048355991082,2937.011022711166,29252.761919364933,2936.842105263158,32189.60402462809,0.10040115291701411,0.09124098017683209,0.0014703402175667828,ok
2936.842105263158,-112.36842105263159,0.10395045364884857,0.9775802163103818,0.018541161111314222,32.88040490111757,-112.36828947058657,2936.8357610123394,28492.705493818386,2936.842105263158,31429.547599081543,0.10307325015693923,0.0934418719122181,0.0017156986548419885,ok
2936.842105263158,-104.73684210526315,0.11893699647696601,0.9765013720340537,0.019433365327837557,32.88040490111757,-104.73642969383013,2936.8303689741124,27741.484740208318,2936.842105263158,30678.326845471474,0.10586421009822486,0.09572980898753373,0.0019903988231052445,ok
2936.842105263158,-97.10526315789474,0.13459732584197132,0.9752934447115648,0.020432321223535943,32.88040490111757,-97.10427638405227,2936.818393190537,26999.326033456455,2936.842105263158,29936.16813871961,0.10877376678037638,0.09810268233334911,0.0023021173968802914,ok
2936.842105263158,-89.4736842105263,0.15101926994112508,0.9739323329901418,0.02155796061715272,32.88040490111757,-89.47168647464565,2936.795385295792,26267.991499346062,2936.842105263158,29204.83360460922,0.11180129190192951,0.10055853853015262,0.002660667148673251,ok
2936.842105263158,-81.84210526315789,0.16829700138298895,0.9723875209047962,0.022835520211733552,32.88040490111757,-81.8387045779219,2936.7599200138607,25549.690191607144,2936.842105263158,28486.5322968703,0.1149430735946286,0.10309292438295518,0.003078407651533789,ok
2936.842105263158,-74.21052631578948,0.18652948021238835,0.9706197923235967,0.024297431748385494,32.88040490111757,-74.20563222453453,2936.7165866900723,24847.140539580105,2936.842105263158,27783.98264484326,0.11819132998471382,0.10569818676571661,0.003569123431386315,ok
2936.842105263158,-66.57894736842104,0.20581271864393522,0.9685778931581908,0.02598608235817624,32.88040490111757,-66.57377192184285,2936.6986219995947,24163.731595088106,2936.842105263158,27100.573700351262,0.12153332404157947,0.10836296878694973,0.004146440876540264,ok
2936.842105263158,-58.94736842105263,0.2262288924225686,0.9661935291993237,0.027957951352159328,32.88040490111757,-58.94724654184179,2936.8344821141827,23503.89150324551,2936.842105263158,26440.733608508668,0.12495098872068282,0.11107235243915868,0.004816832675595879,ok
2936.842105263158,-51.31578947368422,0.24788520904315842,0.9633736435598601,0.03028999677599569,32.88040490111757,-51.31560521585598,2936.832109991371,22871.24140645141,2936.842105263158,25808.083511714565,0.12840720176924736,0.11379504830950782,0.005683579778794828,ok
2936.842105263158,-43.68421052631578,0.2709470486141569,0.9599880756393574,0.03308986144625143,32.88040490111757,-43.68405332849554,2936.8324356801677,22264.12393557119,2936.842105263158,25200.966040834348,0.13190873551453855,0.11653650224842475,0.0017329041802401325,ok
2936.842105263158,-36.05263157894737,0.2951924391283453,0.9558490224269246,0.03651285845293335,32.88040490111757,-36.05255034544706,2936.834810726042,21702.68075539235,2936.842105263158,24639.522860655507,0.13532129250882255,0.11919203254603572,0.0020824585588574236,ok
2936.842105263158,-28.42105263157896,0.3206532954309447,0.9506751583039214,0.040791644082657036,32.88040490111757,-28.4224529921635,2936.901654006142,21186.734457627637,2936.842105263158,24123.576562890794,0.13861983591099383,0.12174403933635473,0.002184034930857132,ok
2936.842105263158,-20.78947368421052,0.347133043032567,0.9440251429732381,0.046291206761132055,32.88040490111757,-20.792465445114715,2936.9943442812328,20722.98694648477,2936.842105263158,23659.829051747925,0.1417264003430468,0.12413421660222247,0.002426542221032188,ok
2936.842105263158,-13.157894736842081,0.3743864563527107,0.9351649966877988,0.05361854773919035,32.88040490111757,-13.157885103567708,2936.8374764176983,20316.784430569987,2936.842105263158,23253.626535833144,0.14455227826302755,0.12629589074599265,0.002480209556840317,ok
2936.842105263158,-5.526315789473699,0.4019899399746315,0.9227773568337075,0.06386312589852386,32.88040490111757,-5.526301216821821,2936.83698857567,19973.441100102198,2936.842105263158,22910.283205365355,0.14703710661858077,0.12818859384016226,0.002231808825532384,ok
2936.842105263158,2.10526315789474,0.4292747959555862,0.9042381455003935,0.07919505367117458,32.88040490111757,2.102648062519222,2937.081248689176,19700.989749339384,2936.842105263158,22637.83185460254,0.14908292862736314,0.12974216203889827,0.005448399612916499,ok
2936.842105263158,9.736842105263122,0.4561397631598335,0.8734621258729454,0.10464682190307419,32.88040490111757,9.73921791588333,2936.542338391753,19486.636152142088,2936.842105263158,22423.478257405244,0.15069519005048754,0.13095837785210573,0.0027817628630675915,ok
2936.842105263158,17.36842105263156,0.4813640040396334,0.8123888053406257,0.1551544579833025,32.88040490111757,17.368854322631705,2936.757080172006,19340.365439877594,2936.842105263158,22277.20754514075,0.1518459973934491,0.1318278816687952,0.002160293426140028,ok
2936.842105263158,25.0,0.5037853588602043,0.6329967669556523,0.3035116737276755,32.88040490111757,24.999966757891798,2936.850376184466,19249.12949628563,2936.842105263158,22185.971601548787,0.15257055529452224,0.13237420604917058,0.0035726307200842165,ok
3194.7368421052633,-120.0,0.08588500068776676,0.9767094676404376,0.019261270261358068,33.132702956748176,-119.98825900160696,3194.5224912966387,29340.211688911942,3194.7368421052633,32534.948531017206,0.10887864495210481,0.0981874149347782,0.0012535313596772344,ok
3194.7368421052633,-112.36842105263159,0.10019183220353681,0.9756593721678416,0.020129699217194996,33.132702956748176,-112.36826941851547,3194.7299249633415,28583.780998333434,3194.7368421052633,31778.517840438697,0.11176722649636901,0.10053111793961625,0.00146162216983702,ok
3194.7368421052633,-104.73684210526315,0.11510274336501858,0.9744905084573959,0.021096349505733563,33.132702956748176,-104.73637560522238,3194.7233572627056,27833.722566574128,3194.7368421052633,31028.45940867939,0.11477887478476521,0.10296106922953017,0.0016925333614721818,ok
3194.7368421052633,-97.10526315789474,0.1306728701950926,0.9731820531661216,0.02217844203161743,33.132702956748176,-97.10415385448917,3194.7088032308607,27092.617891284124,3194.7368421052633,30287.354733389388,0.11791805487570176,0.10547995463297921,0.0019509515383042554,ok
3194.7368421052633,-89.4736842105263,0.1469885882086739,0.9717079967881879,0.023397486656168632,33.132702956748176,-89.47149153200843,3194.681965986473,26362.194676844545,3194.7368421052633,29556.93151894981,0.12118421873246193,0.1080857112633045,0.0022444351296036797,ok
3194.7368421052633,-81.84210526315789,0.16414205261986786,0.9700354225269177,0.024780705570239096,33.132702956748176,-81.83887142505569,3194.6521670608813,25644.638995713496,3194.7368421052633,28839.37583781876,0.12457387946053239,0.11077397045713962,0.0025823903615271445,ok
3194.7368421052633,-74.21052631578948,0.18223122671070544,0.968122050981539,0.026363063838267222,33.132702956748176,-74.20637672645432,3194.621053246383,24942.602015006676,3194.7368421052633,28137.33885711194,0.12807890096327337,0.11353671608638699,0.0029751241508297675,ok
3194.7368421052633,-66.57894736842104,0.20135426054312883,0.9659126573051053,0.028190232408677886,33.132702956748176,-66.57444298582297,3194.6011518772275,24259.30366404791,3194.7368421052633,27454.040506153175,0.13168560796786596,0.11636178474936078,0.003432662770770236,ok
3194.7368421052633,-58.94736842105263,0.22160610624766736,0.9633337066880827,0.030323024568955595,33.132702956748176,-58.94313925838753,3194.597886660026,23598.757059210246,3194.7368421052633,26793.49390131551,0.1353714468369944,0.1192303586246054,0.003959493688489197,ok
3194.7368421052633,-51.31578947368422,0.24305176201284318,0.960285081102998,0.03284423792782062,33.132702956748176,-51.3156322696193,3194.72729914864,22965.774139719622,3194.7368421052633,26160.510981824886,0.1391081911592658,0.12212021781104311,0.004641097834026836,ok
3194.7368421052633,-43.68421052631578,0.26577680549805177,0.9566268744758745,0.035869574808451814,33.132702956748176,-43.68406798068855,3194.7272746857543,22364.832437733014,3194.7368421052633,25559.569279838277,0.14284601879224204,0.1249914362682863,0.005330892661748036,ok
3194.7368421052633,-36.05263157894737,0.28976656892453145,0.9521574483991072,0.03956579017393834,33.132702956748176,-36.05314986589957,3194.7553241310097,21802.30264125718,3194.7368421052633,24997.039483362445,0.14653293171361972,0.12780534775957683,0.0060273356392939155,ok
3194.7368421052633,-28.42105263157896,0.31513384297430885,0.9465751636159853,0.044182339689580186,33.132702956748176,-28.423843044701073,3194.8700477685743,21276.656173029358,3194.7368421052633,24471.39301513462,0.15015846577520223,0.13055529964283885,0.0016650656205549434,ok
3194.7368421052633,-20.78947368421052,0.34139295738475234,0.9394076147573692,0.05010990259565565,33.132702956748176,-20.7941123016206,3194.9951001004724,20809.73249350033,3194.7368421052633,24004.469335605594,0.15353369396259134,0.13310000964534416,0.0018359113269945737,ok
3194.7368421052633,-13.157894736842081,0.36845416655503144,0.9298708658882368,0.0579967939104282,33.132702956748176,-13.157999393796672,3194.7397521339926,20399.53805240524,3194.7368421052633,23594.274894510505,0.15660843612864614,0.13540317583047604,0.0018530828069780725,ok
3194.7368421052633,-5.526315789473699,0.39572337977972866,0.9165619583248641,0.06900326046533739,33.132702956748176,-5.521897315371234,3194.379458447321,20057.685580945403,3194.7368421052633,23252.422423050666,0.15925962372657537,0.13737835139622523,0.0056807441054319415,ok
3194.7368421052633,2.10526315789474,0.42305658296858717,0.8966976296291155,0.0854310602967215,33.132702956748176,2.1023238674218874,3195.027661631186,19773.632752012203,3194.7368421052633,22968.369594117466,0.16158020641432486,0.13910554898287075,0.00406326306537822,ok
3194.7368421052633,9.736842105263122,0.44978378025712895,0.8638630828649937,0.11258523047065021,33.132702956748176,9.739016515995104,3194.441618775489,19554.637239704367,3194.7368421052633,22749.37408180963,0.16335979950010995,0.14041887953874566,0.001982029399520912,ok
3194.7368421052633,17.36842105263156,0.4748794928930545,0.7992217538462861,0.16604360956912137,33.132702956748176,17.36928124741371,3194.560737735836,19403.11333896557,3194.7368421052633,22597.850181070833,0.16464165734271521,0.14136569240607547,0.0014186930174146478,ok
3194.7368421052633,25.0,0.49704835154850696,0.6132335214465758,0.3198558777636818,33.132702956748176,24.99997151034154,3194.7439275900915,19307.76124991683,3194.7368421052633,22502.498092022095,0.16546423410968233,0.1419728562813538,0.003260263954634884,ok
3452.6315789473683,-120.0,0.08217320728852483,0.9748765751231261,0.020777072373174724,33.384898076097784,-119.98967473141079,3452.428039372366,29429.6422812445,3452.6315789473683,32882.27386019187,0.11731124715615715,0.10499359180728571,0.0010747520331847327,ok
3452.6315789473683,-112.36842105263159,0.09642120940838397,0.9737460617422056,0.02171200693919599,33.384898076097784,-112.36824370112203,3452.6239135354135,28674.349699725208,3452.6315789473683,32126.981278672574,0.12040809816755847,0.10746804636224662,0.001253960083951688,ok
3452.6315789473683,-104.73684210526315,0.11125781830463685,0.9724879096152775,0.022752498748165477,33.384898076097784,-104.73632359610221,3452.616221721358,27925.47295853168,3452.6315789473683,31378.10453747905,0.12363680381880617,0.11003265724981695,0.0014498203839316901,ok
3452.6315789473683,-97.10526315789474,0.12673912079200886,0.9710797836828691,0.02391701889426728,33.384898076097784,-97.10409113664491,3452.600200784705,27185.446646770182,3452.6315789473683,30638.078225717552,0.1270017831836836,0.11268984220709373,0.001665863734625291,ok
3452.6315789473683,-89.4736842105263,0.14294991348641697,0.9694937976293275,0.025228629360546137,33.384898076097784,-89.47179127382608,3452.58022442401,26455.97162748003,3452.6315789473683,29908.603206427397,0.1305028699394955,0.11543769532112573,0.001904655250294897,ok
3452.6315789473683,-81.84210526315789,0.159981313549242,0.9676946756242795,0.02671650325872088,33.384898076097784,-81.83941617582167,3452.555256471398,25739.161809289806,3452.6315789473683,29191.793388237173,0.13413627382478702,0.1182714337058375,0.00218313125315727,ok
3452.6315789473683,-74.21052631578948,0.17793078069844676,0.965637131752159,0.028418092040964474,33.384898076097784,-74.20718730853929,3452.5306173005074,25037.600937077623,3452.6315789473683,28490.23251602499,0.13789382720721186,0.121182956838227,0.0024991697261686685,ok
3452.6315789473683,-66.57894736842104,0.19689404986067022,0.9632620490595268,0.030382285427771303,33.384898076097784,-66.5750466947232,3452.504675367788,24354.500277523475,3452.6315789473683,27807.13185647084,0.14176044000188623,0.12415896372154524,0.002863631061521241,ok
3452.6315789473683,-58.94736842105263,0.21696999690252616,0.960490763710328,0.03267413841155871,33.384898076097784,-58.94363352191485,3452.499159707809,23693.66681891334,3452.6315789473683,27146.298397860708,0.14571400813958735,0.12718121303712948,0.003278842778625549,ok
3452.6315789473683,-51.31578947368422,0.23822200787608636,0.9572162591334583,0.035382153696629975,33.384898076097784,-51.3156594869275,3452.6226443668916,23059.947308401093,3452.6315789473683,26512.578887348463,0.14972378723125043,0.13022583201117596,0.0038173875712656197,ok
3452.6315789473683,-43.68421052631578,0.26073792804227214,0.9532891282998958,0.0386298908959862,33.384898076097784,-43.68406541934402,3452.6214847646656,22457.74145480366,3452.6315789473683,25910.373033751028,0.15373858906128593,0.13325248078316965,0.004336525033767854,ok
3452.6315789473683,-36.05263157894737,0.2845091943309871,0.9484942790436042,0.04259523123093935,33.384898076097784,-36.052524447841535,3452.6225434252456,21893.312099417948,3452.6315789473683,25345.943678365315,0.15770215706727336,0.13621992486207254,0.00487837108659477,ok
3452.6315789473683,-28.42105263157896,0.3095044602550078,0.9425103813141713,0.04754391465318033,33.384898076097784,-28.415983078710013,3452.3592517709285,21372.437349528587,3452.6315789473683,24825.068928475957,0.16153324935806057,0.13906745885449887,0.005308551916696676,ok
3452.6315789473683,-20.78947368421052,0.3355205832942265,0.9348350382743589,0.053891423347105206,33.384898076097784,-20.7906740452284,3452.700549957146,20902.664485027042,3452.6315789473683,24355.296063974412,0.16517992490528555,0.141763850494278,0.005312448046664251,ok
3452.6315789473683,-13.157894736842081,0.36237170630879195,0.9246363396352865,0.06232574712161809,33.384898076097784,-13.15466708133107,3452.3974823462245,20488.203673199125,3452.6315789473683,23940.83525214649,0.16850659713337138,0.14420538991164433,0.005116621595041253,ok
3452.6315789473683,-5.526315789473699,0.3896153579121215,0.9104297276927933,0.07407461519805994,33.384898076097784,-5.527543879895973,3452.732983128079,20135.27471728988,3452.6315789473683,23587.906296237248,0.17147682520384314,0.14637725535135182,0.004371526928464398,ok
3452.6315789473683,2.10526315789474,0.4168205470423098,0.8892818356463433,0.09156392192047406,33.384898076097784,2.102033090307714,3452.974834218494,19846.318780379785,3452.6315789473683,23298.95035932715,0.17398565811772257,0.14820302120761342,0.003049789194207886,ok
3452.6315789473683,9.736842105263122,0.4434143533201483,0.8544727267029505,0.12035105501665994,33.384898076097784,9.740341841027146,3452.1265493281403,19622.554961886348,3452.6315789473683,23075.186540833718,0.17592645585823763,0.1496034081119681,0.001421347699350485,ok
3452.6315789473683,17.36842105263156,0.46815982991265065,0.7864747132853362,0.17658541211302692,33.384898076097784,17.368795032097182,3452.547993396314,19470.981768962367,3452.6315789473683,22923.613347909733,0.17731761214526084,0.1506109853188189,0.004320485367706585,ok
3452.6315789473683,25.0,0.49029061532968965,0.5946669971313803,0.3352103933723485,33.384898076097784,24.99996188958903,3452.643138927154,19366.32578258196,3452.6315789473683,22818.957361529327,0.17828075277100083,0.15130591131862992,0.002992644215966608,ok
3710.5263157894738,-120.0,0.0783960351616737,0.9730505489301849,0.02228719603473705,33.6369903850557,-119.99984852606653,3710.5191570912248,29527.10818679206,3710.5263157894738,33237.63450258153,0.12566483428102854,0.11163607797669936,0.005108907613767289,ok
3710.5263157894738,-112.36842105263159,0.09263791534474355,0.97184024079839,0.023288120859731434,33.6369903850557,-112.36822605553428,3710.518004155435,28764.4226201063,3710.5263157894738,32474.948935895773,0.1289967837408211,0.11425785492318545,0.0010821659459393596,ok
3710.5263157894738,-104.73684210526315,0.10740134884515602,0.9704935246595826,0.02440185510652518,33.6369903850557,-104.73636194092589,3710.511042308963,28016.75484676643,3710.5263157894738,31727.281162555904,0.13243900168320935,0.11695017367854567,0.001249787417339596,ok
3710.5263157894738,-97.10526315789474,0.12279577314984724,0.9689865772727633,0.025648100595424772,33.6369903850557,-97.10434852382372,3710.49940600355,27277.814618094417,3710.5263157894738,30988.34093388389,0.1360262710907286,0.11973856276850052,0.0014243664987703005,ok
3710.5263157894738,-89.4736842105263,0.13890407232248725,0.9672896663742738,0.027051445908475545,33.6369903850557,-89.47216426027583,3710.4815476790873,26549.270604490528,3710.5263157894738,30259.79692028,0.13975832341893032,0.12262083441783896,0.0016220279051869767,ok
3710.5263157894738,-81.84210526315789,0.15581634244063378,0.965365198219574,0.028642981072412296,33.6369903850557,-81.83988914994563,3710.458419574869,25833.18702138043,3710.5263157894738,29543.713337169902,0.14363146198353174,0.12559214805630478,0.001852067291160249,ok
3710.5263157894738,-74.21052631578948,0.17362668174103993,0.9631649361550897,0.030462597799740823,33.6369903850557,-74.20770610319664,3710.434531592745,25132.1744435043,3710.5263157894738,28842.700759293773,0.14763682863707597,0.12864379665961617,0.0021137549523872015,ok
3710.5263157894738,-66.57894736842104,0.19243673681350834,0.9606259483300152,0.03256234073107739,33.6369903850557,-66.57581996211718,3710.416708877327,24449.269833061193,3710.5263157894738,28159.796148850666,0.1517598167230322,0.13176291082734867,0.0024043927656171617,ok
3710.5263157894738,-58.94736842105263,0.21233561629401027,0.9576645512636611,0.03501141610495225,33.6369903850557,-58.94408700204946,3710.401422978887,23788.166449492168,3710.5263157894738,27498.69276528164,0.155976772352629,0.13493010211974288,0.0027334974703034772,ok
3710.5263157894738,-51.31578947368422,0.2333957872328183,0.954166988997719,0.037903900098886376,33.6369903850557,-51.31568463481591,3710.51805519478,23153.748732496148,3710.5263157894738,26864.27504828562,0.16025560690252677,0.13812090773063954,0.003159743927190605,ok
3710.5263157894738,-43.68421052631578,0.2557032896790104,0.9499745924561918,0.041371012038729414,33.6369903850557,-43.68408526207219,3710.516686174439,22550.33636493242,3710.5263157894738,26260.862680721893,0.16454374010777906,0.14129454661435514,0.0035581995253212814,ok
3710.5263157894738,-36.05263157894737,0.2792556763106003,0.9448591877788928,0.04560145170685567,33.6369903850557,-36.05253309693822,3710.517366145229,21984.111375947945,3710.5263157894738,25694.63769173742,0.1687817761970028,0.14440823842939082,0.003969334416989342,ok
3710.5263157894738,-28.42105263157896,0.30400852648419574,0.9384803597111435,0.050876742518884306,33.6369903850557,-28.41990525439303,3710.457316254298,21461.090169477146,3710.5263157894738,25171.61648526662,0.17289230355741503,0.14740639793340615,0.004292617818477487,ok
3710.5263157894738,-20.78947368421052,0.3298207062657628,0.9303067602947415,0.05763630923624881,33.6369903850557,-20.791063822234406,3710.625715996349,20987.85981932297,3710.5263157894738,24698.386135112443,0.17679867065721838,0.15023757810317576,0.004227528463185715,ok
3710.5263157894738,-13.157894736842081,0.35646970589009186,0.9194604169672836,0.06660623516805642,33.6369903850557,-13.154970824320571,3710.2995627158266,20569.63782825313,3710.5263157894738,24280.164144042603,0.18037748616164734,0.1528119637373287,0.004025433033795154,ok
3710.5263157894738,-5.526315789473699,0.3835252163678501,0.904379006735063,0.0790785614301029,33.6369903850557,-5.528260082245424,3710.700486738379,20212.535228889617,3710.5263157894738,23923.06154467909,0.18358411969195748,0.15510976635696128,0.003383582957614642,ok
3710.5263157894738,2.10526315789474,0.4105690453984131,0.8819876945395624,0.0975961766157819,33.6369903850557,2.1017472224066296,3710.9252162845287,19919.01418531294,3710.5263157894738,23629.540501102412,0.18630064629507306,0.15704601687499592,0.002301536437121107,ok
3710.5263157894738,9.736842105263122,0.4368153062861936,0.845284325170206,0.1279498630842396,33.6369903850557,9.738613691289004,3710.2526733211303,19695.909858179937,3710.5263157894738,23406.43617396941,0.18837681021271632,0.1585142071926075,0.004213078547385181,ok
3710.5263157894738,17.36842105263156,0.4616657812287708,0.7741279024924055,0.18679622463878065,33.6369903850557,17.36876725077815,3710.444388150945,19532.461709856147,3710.5263157894738,23242.98802564562,0.18996296745732988,0.15963715095739633,0.0028352170049740478,ok
3710.5263157894738,25.0,0.4835177585525864,0.5771916909170414,0.3496624716116068,33.6369903850557,24.999998975259075,3710.522733848351,19424.934393563515,3710.5263157894738,23135.46070935299,0.19101854650679484,0.1603824873194894,0.0027665762541110653,ok
3968.4210526315787,-120.0,0.07467277331604977,0.9712313505501409,0.023791673095033498,33.88898000925468,-119.99484939841764,3968.3030759324865,29614.305460119576,3968.4210526315787,33582.72651275116,0.13399953212735125,0.11816500588258509,0.004431086407187013,ok
3968.4210526315787,-112.36842105263159,0.08884113378946562,0.9699418654469446,0.024858077275376807,33.88898000925468,-112.36826562293777,3968.413387894592,28854.017899910614,3968.4210526315787,32822.438952542194,0.1375341694754714,0.12090549985126034,0.0009386428386625149,ok
3968.4210526315787,-104.73684210526315,0.10353343292803611,0.9685073031584609,0.026044460287952837,33.88898000925468,-104.7364841749905,3968.4080859662595,28107.546920547335,3968.4210526315787,32075.967973178915,0.14118656804821525,0.12371904378020762,0.001079814013534804,ok
3968.4210526315787,-97.10526315789474,0.1188429279733846,0.9669023754542818,0.02737173549930894,33.88898000925468,-97.10455622151787,3968.3981584790386,27369.685487786133,3968.4210526315787,31338.106540417713,0.144992464756307,0.1266317144388055,0.0012234049474689416,ok
3968.4210526315787,-89.4736842105263,0.1348507990465413,0.9650955345110623,0.028865992959351446,33.88898000925468,-89.47247568358338,3968.382466852215,26642.07451279615,3968.4210526315787,30610.49556542773,0.14895170663028537,0.12964123558111249,0.0013882705648949757,ok
3968.4210526315787,-81.84210526315789,0.15164619777592336,0.9630469091229564,0.03056020615531503,33.88898000925468,-81.84029841120471,3968.3614734809494,25926.724002237454,3968.4210526315787,29895.145054869034,0.15306065946235564,0.13274267330690276,0.0015782521014307913,ok
3968.4210526315787,-74.21052631578948,0.1693210033329315,0.9607053667158952,0.03249666172595464,33.88898000925468,-74.2081533813573,3968.3382634567342,25226.22471742162,3968.4210526315787,29194.6457700532,0.15731003382032582,0.13592691943285404,0.001797107040034449,ok
3968.4210526315787,-66.57894736842104,0.18797572665652554,0.9580042363361307,0.034730496550019876,33.88898000925468,-66.57625380151325,3968.3200443855067,24543.499728970804,3968.4210526315787,28511.920781602385,0.16168517482049868,0.13918108410802357,0.002031575240531244,ok
3968.4210526315787,-58.94736842105263,0.20770186722278958,0.9548549220942774,0.03733497942803262,33.88898000925468,-58.944734172441684,3968.3135656832237,23882.26856687861,3968.4210526315787,27850.68961951019,0.1661614998830858,0.14248528922972553,0.002291683196728705,ok
3968.4210526315787,-51.31578947368422,0.22858142712554816,0.951137084438495,0.04040963116936465,33.88898000925468,-51.31333933693816,3968.3113606396737,23246.939375208964,3968.4210526315787,27215.360427840544,0.17070252976491032,0.14581145714242327,0.0026302602509777596,ok
3968.4210526315787,-43.68421052631578,0.2506725164255368,0.946683025680357,0.044093137762344754,33.88898000925468,-43.684104313127904,3968.4119698332693,22642.61324498982,3968.4210526315787,26611.0342976214,0.17526298430731568,0.1491265587594234,0.0029399776708179774,ok
3968.4210526315787,-36.05263157894737,0.274005440734084,0.9412518530108147,0.04858471756005623,33.88898000925468,-36.0525392013283,3968.4121125864203,22074.588420401604,3968.4210526315787,26043.009473033184,0.17977286991764546,0.1523791678797952,0.003242611939773783,ok
3968.4210526315787,-28.42105263157896,0.29853510538660427,0.9344846548120433,0.05418119047044015,33.88898000925468,-28.419806140119846,3968.3418613415206,21549.19010417181,3968.4210526315787,25517.61115680339,0.18415271488895868,0.15551384637677965,0.003487789613576691,ok
3968.4210526315787,-20.78947368421052,0.32412319928047006,0.9258221401848372,0.06134509006713962,33.88898000925468,-20.791551550267968,3968.560876139255,21072.941725844354,3968.4210526315787,25041.362778475934,0.1883249585069615,0.1584802277434515,0.003379076705115837,ok
3968.4210526315787,-13.157894736842081,0.35053145345423736,0.9143421192105057,0.07083906741291181,33.88898000925468,-13.161494210394665,3968.708659605838,20651.483665268745,3968.4210526315787,24619.904717900325,0.1921754738755324,0.16119918842416642,0.003179795442077118,ok
3968.4210526315787,-5.526315789473699,0.37742802602967224,0.8984081810398982,0.08401643428000422,33.88898000925468,-5.528889321836118,3968.6676259919095,20289.752261387133,3968.4210526315787,24258.173314018713,0.1955996098357776,0.16360125614645643,0.002631038271881888,ok
3968.4210526315787,2.10526315789474,0.4043042206688605,0.8748122371687095,0.10353027986147725,33.88898000925468,2.1014865449415083,3968.876147647029,19991.69056433201,3968.4210526315787,23960.11161696359,0.19852628945388254,0.16564514435888908,0.0017454214538734619,ok
3968.4210526315787,9.736842105263122,0.43042791388347845,0.8362914325435762,0.13538698528646248,33.88898000925468,9.738246840302622,3968.190822339657,19762.910120147506,3968.4210526315787,23731.331172779086,0.200789802625993,0.16721315772169376,0.00319562273992618,ok
3968.4210526315787,17.36842105263156,0.4551397340443942,0.7621627632751973,0.19669139477141184,33.88898000925468,17.36874719302932,3968.339757396384,19594.1601332704,3968.4210526315787,23562.58118590198,0.20252665745332155,0.16841702214572019,0.0017328276585374491,ok
3968.4210526315787,25.0,0.47672763828176773,0.5607141472284785,0.3632894002420483,33.88898000925468,25.000118022525783,3968.3647309618686,19483.375340941697,3968.4210526315787,23451.796393573277,0.20367952993354715,0.16921367831972814,0.00257299527709684,ok
4226.315789473684,-120.0,0.07093181498804692,0.969418941758985,0.025290535165319386,34.14086707407182,-119.9910921034907,4226.10226608625,29701.176263601672,4226.315789473684,33927.49205307536,0.14228737032429495,0.12456276636879132,0.003850716269750115,ok
4226.315789473684,-112.36842105263159,0.08497679101022261,0.9680508921406821,0.026421912199655923,34.14086707407182,-112.3771552313255,4226.529923443322,28951.391409337324,4226.315789473684,33177.70719881101,0.14598710865689837,0.12739065716978745,0.004358639208530039,ok
4226.315789473684,-104.73684210526315,0.09965399137651978,0.9665291950920769,0.027680355658852393,34.14086707407182,-104.73657795004854,4226.304760295881,28197.832320030768,4226.315789473684,32424.14810950445,0.14988048415670804,0.13034435773062084,0.0009331695941911719,ok
4226.315789473684,-97.10526315789474,0.11488015089447731,0.9648271202479762,0.029087971554923653,34.14086707407182,-97.10472252940019,4226.296438514882,27461.055961090184,4226.315789473684,31687.371750563867,0.153901453917255,0.13337478639072287,0.0010549167580985444,ok
4226.315789473684,-89.4736842105263,0.1307899419102777,0.9629113341479536,0.03067232665964237,34.14086707407182,-89.47273017196494,4226.282782792887,26734.367450916026,4226.315789473684,30960.68324038971,0.15808426328217007,0.13650482936628144,0.0011932493418349813,ok
4226.315789473684,-81.84210526315789,0.14746884517180625,0.9607397279226114,0.03246824500800036,34.14086707407182,-81.84063655917876,4226.263796093167,26019.83323081751,4226.315789473684,30246.149020291192,0.16242470728396685,0.13972898808565345,0.0013511025007945877,ok
4226.315789473684,-74.21052631578948,0.16501208457611222,0.95825832695326,0.034520363609654006,34.14086707407182,-74.20855438140117,4226.242242633989,25319.799143572385,4226.315789473684,29546.11493304607,0.16691452482184682,0.1430388479910473,0.0015310225138822223,ok
4226.315789473684,-66.57894736842104,0.1835146965795857,0.9553967955905935,0.03688685004657914,34.14086707407182,-66.57665331902652,4226.224045541573,24637.30151517573,4226.315789473684,28863.617304649415,0.1715376192046992,0.1464204573160275,0.001726010705835262,ok
4226.315789473684,-58.94736842105263,0.20307005793682126,0.9520617306713909,0.03964494873475974,34.14086707407182,-58.94507011005274,4226.2159193037805,23975.918297934662,4226.315789473684,28202.234087408346,0.17626919923512735,0.14985394086884377,0.001931561055109462,ok
4226.315789473684,-51.31578947368422,0.22375983967652352,0.9481263615568118,0.0428994989925166,34.14086707407182,-51.313834485491896,4226.222265346458,23340.01350955955,4226.315789473684,27566.329299033234,0.18107197168568437,0.1533110273588248,0.002200063482175501,ok
4226.315789473684,-43.68421052631578,0.24564635075713803,0.9434141900402686,0.04679646483669786,34.14086707407182,-43.68413724336338,4226.308070821398,22734.542490581935,4226.315789473684,26960.858280055618,0.18589809197049814,0.15675717838507475,0.0024410672371925745,ok
4226.315789473684,-36.05263157894737,0.2687624901752245,0.9376719580377316,0.05154529070279595,34.14086707407182,-36.05256612662524,4226.3080795476435,22164.8312975325,4226.315789473684,26391.147087006182,0.1906763025991602,0.16014112859946464,0.002659791423146999,ok
4226.315789473684,-28.42105263157896,0.2930826106951306,0.9305228301514231,0.057457619464773076,34.14086707407182,-28.416216010890338,4226.002434865568,21636.752564700742,4226.315789473684,25863.068354174426,0.19531592933035963,0.1633991132449476,0.0028454347325868063,ok
4226.315789473684,-20.78947368421052,0.3184481682017072,0.9213805496046135,0.06501828547698467,34.14086707407182,-20.78853288505772,4226.2427589682875,21157.52884287503,4226.315789473684,25383.84463234871,0.19975124648791437,0.1664934063448545,0.0027105460451326588,ok
4226.315789473684,-13.157894736842081,0.3446219335055147,0.9092804893622616,0.07502503529740967,34.14086707407182,-13.162374566284996,4226.696173608002,20732.805867152078,4226.315789473684,24959.12165662576,0.20386513049372387,0.16934474825503182,0.0025218796311635757,ok
4226.315789473684,-5.526315789473699,0.3713249644503204,0.8925156785501043,0.08888953383906376,34.14086707407182,-5.529491540342576,4226.638943111781,20366.910251395744,4226.315789473684,24593.226040869427,0.20752479835875595,0.17186191580103738,0.002053660821487137,ok
4226.315789473684,2.10526315789474,0.39807813076978166,0.8677525902363697,0.10936860787452221,34.14086707407182,2.1088394157960124,4225.852512809442,20063.783076124102,4226.315789473684,24290.098865597785,0.21062092312183164,0.17397428212178018,0.001329495519951772,ok
4226.315789473684,9.736842105263122,0.4240216366361127,0.827487874513861,0.14266752777703698,34.14086707407182,9.738345863177983,4226.056596637242,19830.01872097502,4226.315789473684,24056.3345104487,0.21311410019836088,0.17567333854630612,0.0024274835170458734,ok
4226.315789473684,17.36842105263156,0.4485865258201792,0.7505618673399902,0.2062853357098281,34.14086707407182,17.369049276789156,4226.15565751755,19656.01963846966,4226.315789473684,23882.335427943344,0.21500566926817447,0.17695738636066424,0.0009087999734034998,ok
4226.315789473684,25.0,0.4699264067975319,0.5451512860884782,0.3761598864048285,34.14086707407182,24.99995172454834,4226.333937911072,19542.01495700368,4226.315789473684,23768.330746477364,0.21626909749121814,0.17781366234721574,0.0024118126433713117,ok
4484.210526315789,-120.0,0.06712389300193626,0.9676132846174941,0.0267838136213324,34.39265170462943,-120.01099833113224,4484.480480771353,29790.09804511885,4484.210526315789,34274.30857143464,0.15053594231141312,0.13084087375314318,0.0033475265109400728,ok
4484.210526315789,-112.36842105263159,0.08117856229394943,0.9661672776713464,0.02797966136579656,34.39265170462943,-112.36734107848989,4484.177963824358,29038.36437288416,4484.210526315789,33522.57489919995,0.15442253930843483,0.13376591676826644,0.003803775288803,ok
4484.210526315789,-104.73684210526315,0.09573449637370578,0.9645591508484078,0.02930958224836673,34.39265170462943,-104.73150126059986,4484.056167534265,28294.687712061488,4484.210526315789,32778.898238377275,0.15847696264280722,0.13679703737828405,0.00426288397512122,ok
4484.210526315789,-97.10526315789474,0.11090724243498083,0.9627607541710934,0.030796856300505746,34.39265170462943,-97.10485497757585,4484.194260834403,27551.912268121585,4484.210526315789,32036.122794437375,0.1627543749848084,0.1399730638319635,0.0009125371461988098,ok
4484.210526315789,-89.4736842105263,0.12671932563191324,0.9607369980064281,0.032470502648683966,34.39265170462943,-89.47293851378816,4484.182530645605,26826.223295169504,4484.210526315789,31310.433821485294,0.16715668401422182,0.14321687640011388,0.0010292728112700211,ok
4484.210526315789,-81.84210526315789,0.1432865344219767,0.9584435749754543,0.0343671634952993,34.39265170462943,-81.84092591240696,4484.165740194851,26112.399581103396,4484.210526315789,30596.610107419187,0.17172553316164327,0.14655759982729308,0.001161071517955389,ok
4484.210526315789,-74.21052631578948,0.16069914884091932,0.9558237213663702,0.03653378243001187,34.39265170462943,-74.20890146893973,4484.14588430468,25412.898273758834,4484.210526315789,29897.108800074624,0.17645157337032177,0.14998593724532613,0.001309669443235765,ok
4484.210526315789,-66.57894736842104,0.17905196474586005,0.9528035098817301,0.03903149732780918,34.39265170462943,-66.57700943548178,4484.128099844209,24730.647018117117,4484.210526315789,29214.857544432907,0.1813186730035505,0.15348793308419506,0.001473805458472879,ok
4484.210526315789,-58.94736842105263,0.19843883044802246,0.9492848331621039,0.04194144297494009,34.39265170462943,-58.945366130542084,4484.118172300729,24069.140315014447,4484.210526315789,28553.350841330237,0.18630155101565946,0.15704350068119097,0.0016373079898095758,ok
4484.210526315789,-51.31578947368422,0.21894194651212506,0.9451346387747952,0.04537365373324437,34.39265170462943,-51.31404920804974,4484.122245260447,23432.663907530223,4484.210526315789,27916.874433846013,0.19136203476291264,0.160624079027413,0.0018484168539457612,ok
4484.210526315789,-43.68421052631578,0.24062438093206137,0.9401678508787501,0.04948118732327367,34.39265170462943,-43.6841477523744,4484.203164373906,22826.120931444973,4484.210526315789,27310.331457760763,0.19645051289448504,0.16419438816805834,0.0020358763610788073,ok
4484.210526315789,-36.05263157894737,0.26352280422057306,0.9341191909578347,0.05448342907787071,34.39265170462943,-36.052578606269975,4484.20335849709,22254.759685721896,4484.210526315789,26738.970212037686,0.20149412628230018,0.16770291910786958,0.0021961850908718632,ok
4484.210526315789,-28.42105263157896,0.28761639557307783,0.9265944566343091,0.0607063843634264,34.39265170462943,-28.416677868884534,4483.910897956198,21724.426399372114,4484.210526315789,26208.636925687904,0.2063995069663056,0.1710852384528772,0.0023293200639276073,ok
4484.210526315789,-20.78947368421052,0.31275409414932587,0.9169813722141964,0.06865640517885957,34.39265170462943,-20.785972364029647,4483.935267381613,21242.15343871941,4484.210526315789,25726.3639650352,0.2110866622029225,0.17429339309183942,0.002343773790495119,ok
4484.210526315789,-13.157894736842081,0.3387629281253089,0.9042745914943542,0.07916491283416908,34.39265170462943,-13.154068944986022,4483.860140111817,20813.266755223132,4484.210526315789,25297.477281538922,0.21543279067360163,0.17724534704430614,0.0020071972965186495,ok
4484.210526315789,-5.526315789473699,0.36521740548539083,0.8866999681831303,0.0936991263125512,34.39265170462943,-5.530029237206747,4484.609777913228,20443.989292384736,4484.210526315789,24928.199818700527,0.21936079665154776,0.17990106828929472,0.0016080915285952772,ok
4484.210526315789,2.10526315789474,0.3917917636056414,0.8608059724515241,0.11511346078258954,34.39265170462943,2.1084611373152597,4483.774263307286,20136.359452783552,4484.210526315789,24620.569979099342,0.22267055143810868,0.18211496594569535,0.001015290304334839,ok
4484.210526315789,9.736842105263122,0.4175932175150978,0.8188677340489106,0.14979638394155095,34.39265170462943,9.738224636275845,4483.9601890860995,19897.210317423713,4484.210526315789,24381.420843739503,0.22535622419186863,0.18390889595088797,0.0018425509306263777,ok
4484.210526315789,17.36842105263156,0.44190105292942977,0.7393088315898213,0.21559159627521776,34.39265170462943,17.368657522696367,4484.145108516306,19720.761587040524,4484.210526315789,24204.972113356314,0.22738194408592502,0.18525718961857232,0.0016925508266274214,ok
4484.210526315789,25.0,0.46311001691779596,0.5304290021075284,0.388335215257074,34.39265170462943,25.000074203435474,4484.171371880821,19600.467049235096,4484.210526315789,24084.677575550886,0.22877880208756635,0.18618357492287316,0.0022729400698394205,ok
4742.105263157895,-120.0,0.06334555332615101,0.9658143414685856,0.028271539605479724,34.64433402579539,-120.00842981475623,4742.322910018336,29876.086090605117,4742.105263157895,34618.19135376301,0.1587330715153353,0.13698933204096592,0.002912434791061993,ok
4742.105263157895,-112.36842105263159,0.07735388873523932,0.9642909791663256,0.02953136022944876,34.64433402579539,-112.36308559476134,4741.9523312045,29125.438567436482,4742.105263157895,33867.543830594375,0.16281136231562918,0.14001465104537164,0.003316185460719522,ok
4742.105263157895,-104.73684210526315,0.09182244916943975,0.9625971212191008,0.030932180751803644,34.64433402579539,-104.73668904910241,4742.096723375612,28383.9123580044,4742.105263157895,33126.0176211623,0.1670698761877454,0.1431532391731314,0.003721581862079978,ok
4742.105263157895,-97.10526315789474,0.10692359954664347,0.9607032202322723,0.03249843686791082,34.64433402579539,-97.10495803842403,4742.09159501495,27642.25963004292,4742.105263157895,32384.364893200815,0.17155224133200095,0.14643151442536287,0.0007913323228820835,ok
4742.105263157895,-89.4736842105263,0.12264106973723042,0.9585724594142814,0.0342605760643893,34.64433402579539,-89.47310796227441,4742.081704890374,26917.525347606694,4742.105263157895,31659.630610764587,0.17617078998356006,0.14978322909674185,0.0008904464433838024,ok
4742.105263157895,-81.84210526315789,0.13909747149183063,0.9561583713979693,0.03625702685387936,34.64433402579539,-81.84116536694862,4742.066977751926,26204.475262048487,4742.105263157895,30946.58052520638,0.18096401207544058,0.15323395662048842,0.001001042060144062,ok
4742.105263157895,-74.21052631578948,0.15638173723731902,0.9534014554224934,0.038536996365597924,34.64433402579539,-74.20919667837668,4742.048924843983,25505.518743559714,4742.105263157895,30247.62400671761,0.18592246535042053,0.15677426179956594,0.0011242944645295076,ok
4742.105263157895,-66.57894736842104,0.17458745868425127,0.9502242642562124,0.04116453346011232,34.64433402579539,-66.57731267572373,4742.031500226845,24823.526495033708,4742.105263157895,29565.6317581916,0.19102972743117522,0.16038999399743908,0.001260299945444051,ok
4742.105263157895,-58.94736842105263,0.19380647366900008,0.9465240874067214,0.04422457971464136,34.64433402579539,-58.9456416923249,4742.02092791179,24161.93948395809,4742.105263157895,28904.044747115986,0.19625994556687695,0.16406080773124126,0.0014071683448297922,ok
4742.105263157895,-51.31578947368422,0.21412615511571476,0.9421617367991717,0.047832243667085,34.64433402579539,-51.31425162605754,4742.0227565053565,23524.91831626398,4742.105263157895,28267.023579421875,0.20157446214072308,0.16775812080750885,0.0015591593893800294,ok
4742.105263157895,-43.68421052631578,0.2356104830847516,0.9369437767574235,0.05214749662161079,34.64433402579539,-43.68309270621165,4742.038162548924,22917.24029293267,4742.105263157895,27659.345556090564,0.2069201222282989,0.17144433706620119,0.001704871903667439,ok
4742.105263157895,-36.05263157894737,0.25828773116943154,0.9305932445785632,0.05739938673352824,34.64433402579539,-36.0525830692867,4742.098213849078,22344.389711982694,4742.105263157895,27086.494975140587,0.21222769003648456,0.1750724196025095,0.0018240831886151652,ok
4742.105263157895,-28.42105263157896,0.2821578749020791,0.9226991123812823,0.0639278340606795,34.64433402579539,-28.417107821341773,4741.820550168391,21811.820784981403,4742.105263157895,26553.9260481393,0.21739682335155558,0.1785732377793024,0.0019130693284852244,ok
4742.105263157895,-20.78947368421052,0.3070460338588094,0.9126240033887637,0.07225994919749242,34.64433402579539,-20.790394522604885,4742.1763556317355,21327.033884677458,4742.105263157895,26069.139147835354,0.22235517518630576,0.1819076697830086,0.0019130750989820387,ok
4742.105263157895,-13.157894736842081,0.33285469642112026,0.8993235101761544,0.0832594570843203,34.64433402579539,-13.154857321209477,4741.812039695986,20894.315906598655,4742.105263157895,25636.421169756548,0.22694267957336997,0.18496388432289965,0.001600795098245725,ok
4742.105263157895,-5.526315789473699,0.35915646760449094,0.8809595585047495,0.09844644511657216,34.64433402579539,-5.522385744858127,4741.652873847017,20520.333357119667,4742.105263157895,25262.438620277564,0.23107094759753835,0.18769577019540007,0.001262990823982271,ok
4742.105263157895,2.10526315789474,0.38531584539486896,0.8539696908761159,0.12076706564545218,34.64433402579539,2.108033324421285,4741.708443804913,20214.814998558842,4742.105263157895,24956.92026171674,0.23456600736355784,0.1899957364161863,0.003489722613740802,ok
4742.105263157895,9.736842105263122,0.41114822528383876,0.8104253381312145,0.15677824536548557,34.64433402579539,9.738115256510696,4741.863848776079,19964.503307744722,4742.105263157895,24706.608570902616,0.23751474182363422,0.1919269427516916,0.0013943882855740612,ok
4742.105263157895,17.36842105263156,0.4354570802837821,0.7283882409296637,0.2246229247511681,34.64433402579539,17.36863724581781,4742.042766478789,19778.49580964027,4742.105263157895,24520.601072798163,0.23975750290208936,0.19339015191350087,0.0010386964356481922,ok
4742.105263157895,25.0,0.45628193139334433,0.5164809845171977,0.3998702258042775,34.64433402579539,24.999935164295664,4742.132900411481,19659.02939910001,4742.105263157895,24401.134662257908,0.2412190756797269,0.19434067169615293,0.002156794653103787,ok
5000.0,-120.0,0.05955446809607096,0.9640220749346978,0.029753744029004898,34.89591416218428,-120.00554285193601,5000.14938988206,29961.588959667704,5000.0,34961.5889596677,0.16688532095587214,0.14301836783363364,0.0025315132967963453,ok
5000.0,-112.36842105263159,0.07351287567704388,0.9624219540853951,0.031077043971378247,34.89591416218428,-112.35979334020217,4999.742564778488,29212.137891741208,5000.0,34212.13789174121,0.17115291538425895,0.146139436845466,0.0028903748999725915,ok
5000.0,-104.73684210526315,0.08790949366222187,0.9606430573953708,0.03254819153402833,34.89591416218428,-104.73673395859305,4999.992633607914,28472.095120499267,5000.0,33472.09512049927,0.17561028131042006,0.14937794050859327,0.0032515959100618903,ok
5000.0,-97.10526315789474,0.10288596233347161,0.9586544619263003,0.03419275998694963,34.89591416218428,-97.10501353932494,4999.987686130772,27739.414186879516,5000.0,32739.414186879516,0.1802484959648398,0.15272074379799203,0.003630904174195119,ok
5000.0,-89.4736842105263,0.11855345126577621,0.9564176522988057,0.03604260154888768,34.89591416218428,-89.47324335818561,4999.980267336967,27008.32741596737,5000.0,32008.32741596737,0.18512735684553977,0.1562087328825162,0.0007721377412014129,ok
5000.0,-81.84210526315789,0.13490117438223004,0.9538840390571731,0.03813789969971783,34.89591416218428,-81.84136432559734,4999.967578346695,26296.05831351028,5000.0,31296.05831351028,0.1901413329228066,0.15976349252225944,0.0008654234839288986,ok
5000.0,-74.21052631578948,0.15205934976004762,0.9509914355447395,0.040530082804500406,34.89591416218428,-74.20944878246038,4999.951399671314,25597.65870060119,5000.0,30597.65870060119,0.19532846570666576,0.16340960753226108,0.000968091506108655,ok
5000.0,-66.57894736842104,0.1701205391469303,0.9476589450020676,0.043286052483290094,34.89591416218428,-66.57759463125134,4999.935302632335,24915.93814795723,5000.0,29915.93814795723,0.2006721670659735,0.16713282658574252,0.0010799452547999588,ok
5000.0,-58.94736842105263,0.18917563006667243,0.9437793528944879,0.04649447515625851,34.89591416218428,-58.94589368025672,4999.923874522735,24254.279146710673,5000.0,29254.279146710673,0.20614605135361513,0.17091256460116613,0.001198924047167883,ok
5000.0,-51.31578947368422,0.20931205890596744,0.9392074785854455,0.05027541520983656,34.89591416218428,-51.31444113768748,4999.9236596160645,23616.772327038354,5000.0,28616.772327038354,0.21171071094637922,0.17472004188578327,0.0013198648884666306,ok
5000.0,-43.68421052631578,0.2305954455702269,0.9337417394017025,0.05479558151479206,34.89591416218428,-43.68320107383758,4999.936130404158,23008.111549626334,5000.0,28008.111549626334,0.21731188670655413,0.17851743133573972,0.0014328013482109237,ok
5000.0,-36.05263157894737,0.2530591498555764,0.9270938163280544,0.06029341389669898,34.89591416218428,-36.05216191850917,4999.964925068351,22433.666232551917,5000.0,27433.666232551917,0.22287774424553275,0.18225653409516046,0.0015206375227165962,ok
5000.0,-28.42105263157896,0.2767028085694919,0.9188363825774394,0.06712231160845762,34.89591416218428,-28.416816442000453,4999.679494962065,21898.89532636388,5000.0,26898.89532636388,0.22830738356664945,0.18586932416000848,0.001573629905756441,ok
5000.0,-20.78947368421052,0.30136119416192575,0.9083078499415115,0.07582940809837001,34.89591416218428,-20.790945876113227,5000.121986257353,21411.38716288436,5000.0,26411.38716288436,0.23352629832992935,0.1893169016614156,0.0015672370991390856,ok
5000.0,-13.157894736842081,0.3269484950806649,0.894426349916507,0.08730940861904866,34.89591416218428,-13.155561018821345,4999.762982170594,20975.233437742023,5000.0,25975.233437742023,0.23836506978626584,0.19248192683827575,0.0012781968607567277,ok
5000.0,-5.526315789473699,0.35304257752468654,0.8752929964539075,0.10313269193261852,34.89591416218428,-5.522947498076178,4999.593417221922,20597.21278212794,5000.0,25597.21278212794,0.2427315515990608,0.1953178832311249,0.0009930986453545066,ok
5000.0,2.10526315789474,0.3790424158503028,0.8472411374443084,0.12633157933355696,34.89591416218428,2.107736629474914,4999.629099414119,20286.373621464772,5000.0,25286.373621464772,0.24645257909102447,0.1977202889690002,0.0027868003212775726,ok
5000.0,9.736842105263122,0.40468554824799735,0.8021552453074885,0.163617612130707,34.89591416218428,9.738004328334,4999.769823908903,20031.779723315245,5000.0,25031.779723315245,0.2495918931301749,0.199736889632821,0.001050904230671611,ok
5000.0,17.36842105263156,0.4289877661935218,0.7177855778136071,0.23339132714814692,34.89591416218428,17.369618666651434,4999.659275027316,19836.524835168486,5000.0,24836.524835168486,0.2520431031429125,0.201302690622313,0.0032859737620049775,ok
5000.0,25.0,0.4494474538257813,0.5032477186019563,0.41081413671618217,34.89591416218428,24.999986241605257,5000.00291025478,19717.611412620012,5000.0,24717.611412620012,0.25358055829493575,0.2022850358308465,0.002059113388250863,ok
